# 第一章 结论

## 1.1 电力系统继电保护的作用

### 1 继电保护的含义

继电保护包括继电保护技术和继电保护装置

继电保护技术：是一个完整的体系，它主要包括电力系统故障分析、各种继电保护原理及实现方法、继电保护的设计、继电保护运行及维护等技术。

继电保护装置：是完成继电保护功能的核心。继电保护装置就是能反应电力系统中电气元件发生故障或不正常运行状态，并动作于断路器跳闸或发出信号的一种自动装置。

### 2 电力系统的故障和不正常运行状态（三相交流系统）

#### 故障：

- 各种短路（d<sup>(3)</sup>、d<sup>(2)</sup>、d<sup>(1)</sup>、d<sup>(1-1)</sup>）和断线（单相、两相）

- 其中最常见且最危险的是各种类型的短路。
- 短路的危害
  - 电流I增加：危害故障设备和非故障设备
  - 电压U降低或增加：影响用户的正常工作
  - 破坏系统稳定性：使事故进一步扩大（系统振荡、电压崩溃）
  - 发生不对称故障时，出现I2（负序电流），使旋转电机产生附加发热；发生接地故障时出现I0（零序电流），对相邻通讯系统造成干扰。


#### 不正常运行状态

- 电力系统中电气元件的正常工作遭到破坏，但没有发生故障的运行状态
- 如：过负荷、过电压、频率降低、系统振荡等。

#### 继电保护的作用

- 当电力系统发生故障时，自动、迅速、有选择性地将故障元件从电力系统中切除，使故障元件免于继续遭到破坏，保证其它无故障设备迅速恢复正常运行。
- 反映电气元件的不正常运行状态，并根据运行维护条件（例如有无经常值班人员）而动作于发生信号、减负荷或跳闸。

## 1.2 继电保护的基本原理、构成与分类

### 1.2.1 基本原理

- 原则上说：只要找出正常运行与故障时系统中电气量或非电气量的变化特征（差别），即可找出一种原理，且差别越明显，保护性能越好。
- 为区分系统正常运行状态与故障或不正常运行状态，必须找出两种情况下的区别。
- I增加：   故障点与电源间   ——》过电流保护
- U降低： 母线电压——》低电压保护
- 相位变化 
  - 正常：为负荷的功率因数角，一般为0-30^0^
  - 短路：为输电线路的阻抗角，一般为60-85^0^  ——》方向保护
- 测量阻抗降低，模值减少 ——》阻抗保护
- 双侧电源线路外部故障：I~入~=I~出~；内部故障：I&ne;I~出~     ——》电流差动保护
- 反映负序、零序的序分量保护等
- 非电气量：瓦斯保护、过热保护

### 1.2.2保护装置的构成

- 以电流保护为例

![image-20240312130905919](Pictures/电力系统继电保护(西安交通大学)/image-20240312130905919.png)

- 一般由测量部分、逻辑部分和执行部分三个部分构成。

  ![image-20240312131117416](Pictures/电力系统继电保护(西安交通大学)/image-20240312131117416.png)

  - 测量部分：测量从被保护对象输入的有关物理量（如电流、电压、阻抗、功率等）并与给定的整定值进行比较，根据比较结果给出“是”、“非”、“大于”、“不大于”等具有“0”或“1”性质的一组逻辑信号，从而判断保护是否该动作。

  - 逻辑元件：根据测量部分输出 量的大小、性质、输出 的逻辑状态、出现的顺序或它们的组合，使保护装置按一定的布尔逻辑及时序逻辑工作，最后确定是否应跳闸或发信号，并将有关命令传给执行元件。
    - 逻辑回路有：或、与、非、延时启动、延时返回、记忆等。
  - 执行元件：根据逻辑元件传送的信号，最后完成保护装置所担负的任务。
    - 故障时——》跳闸；不正常运行时——》发信号；正常运行时——》不动作。

### 1.2.3 继电保护的分类

- 按照保护原理分类
  - 过电流保护
  - 低电压保护
  - 高（过）电压保护
  - 功率方向保护
  - 阻抗（距离）保护
  - 差动保护
  - 暂态分量保护
  - 非电气量保护
- 按照故障类型分类
  - 相间故障保护
  - 接地故障保护
  - 匝间短路保护
  - 非全相运行保护等
- 按照保护所起的作用分类
  - 主保护
    - 满足系统稳定和设备安全要求，能以最快速度有选择地切除被保护设备和线路故障的保护
  - 后务保护（近后备、远后备）
    - 主保护或断路器拒动时用来切除故障的保护
  - 辅助保护
    - 为补充主保护和后备保护的性能或当主保护和后备保护退出运行而增设的简单保护。
- 按被保护设备分类
  - 线路保护
  - 发电机变压器组保护
  - 变压器保护
  - 母线保护
  - 断路器失灵保护
  - 电动机保护等
- 按照保护装置的硬件结构分类
  - 电磁型保护
  - 晶体管型保护
  - 集成电路型保护
  - 微机型保护

## 1.3 对电力系统继电保护的基本要求

- 对于反映电力系统故障而作用于断路跳闸的继电保护，电力系统对其的基本要求为具有选择性、速动性、灵活性和可靠性（四性）

### 1.3.1 选择性

- 指继电保护动作时，仅将故障元件或线路从电力系统中切除，使系统无故障部分继续运行。

  ![image-20240312133327131](Pictures/电力系统继电保护(西安交通大学)/image-20240312133327131.png)

- 选择性就是故障点在区内就动作，在区外不动作。

- 当主保护未动作时，由近后备或远后备切除故障，使停电面积最小。

### 1.3.2 速动性

- 指继电保护以允许而又可能的最快速度动作于断路器的跳闸，断开故障元件或线路。
- 快速切除故障的好处：
  1. 提高系统的稳定性
  2. 减少用户在低电压下的动作时间；
  3. 减少故障元件的损坏程度，避免故障进一步扩大。
     - 一般的快速保护动作时间为0.06-0.12S，最快的可达0.01-0.04S.
     - 一般的断路器的动作时间为0.06-0.15S，最快的可达0.02-0.06S.
     - 切除故障的最快时间为：0.03-0.1S.

### 1.3.3 灵敏性

- 继电保护对设计规定的保护范围内发生故障及异常运行状态的反应能力

  - 继电保护的灵敏性一般指在最不利条件下，保护装置对故障的反应能力
  - 对反应于数值上升而动作的过量保护（如电流保护）

  ![image-20240312134153429](Pictures/电力系统继电保护(西安交通大学)/image-20240312134153429.png)

  - 对反应于数值下降而动作的欠量保护（如低电压保护）

  ![image-20240312134250412](Pictures/电力系统继电保护(西安交通大学)/image-20240312134250412.png)

### 1.3.4 可靠性

- 对电力系统继电保护的基本性能要求，即要求保护在应动作时，不拒动；保护在不应动作时，不误动。
- 影响可靠性有内在的和外在的因素：
  - 内在的：装置本身的质量，包括元件好坏、结构设计的合理性、制造工艺水平、内外接线简明，触 户口卡多少等；
  - 外在的：运行维护水平、安装调试是否正确。

## 1.4 继电保护的发展

![image-20240312141713043](Pictures/电力系统继电保护(西安交通大学)/image-20240312141713043.png)

不同类型的继电保护装置性能比较

![image-20240312141818476](Pictures/电力系统继电保护(西安交通大学)/image-20240312141818476.png)

继电保护及自动装置技术未来趋势是向计算趋势是向计算机化网络化，一体化发展。

# 第二章 电网的电流保护和方向性电流保护

## 2.1 单侧电源网络相间短路的电流保护

- 输电线路发生相间短路时，电流会突然增大，故障相间的电压会降低。利用电流的这一特征，就可以构成电流保护
- 电流保护主要包括
  - 无时限电流速断保护
  - 限时电流速断保护
  - 定时限过电流保护
- 电流继电器是实现电流保护的基本元件。电流继电器是反应于一个电气量而动作的简单继电器的典型。

### 2.1.1 反应单一电器量的继电器

- 电流继电器按照电流工作原理可分为电磁型、感应器、晶体管型、集成电路型
- 电磁型继电 器（电磁型电压继电器工作原理与电流继电器基本相同）
- 

## 2.2 电网相间短路的方向性电流保护



## 2.3 中性点直接接地电网中接地短路的零序电流及方向保护



## 2.4 中性点非直接接地电网中单相接地故障的零序电压、电流及方向保护



